# Study summary (auto-generated by run_study.py)

## 1. Base-case power flow (CIGRE MV, peak demand)

|                          |   value |
|:-------------------------|--------:|
| load_mw                  |  44.742 |
| der_mw                   |   1.71  |
| slack_mw                 |  43.197 |
| losses_mw                |   0.164 |
| vmin_pu                  |   0.947 |
| vmax_pu                  |   1.03  |
| max_line_loading_pct     |  61.328 |
| violations_voltage       |   6     |
| violations_line_loading  |   0     |
| violations_trafo_loading |   0     |
| violations_total         |   6     |

## 2. Three-phase short circuit (IEC 60909)

|    | bus    |   ikss_max_ka |   ikss_min_ka |   max_min_ratio |
|---:|:-------|--------------:|--------------:|----------------:|
|  0 | Bus 0  |        26.254 |        26.243 |           1     |
|  1 | Bus 1  |         6.541 |         5.774 |           1.133 |
|  2 | Bus 2  |         3.06  |         2.626 |           1.165 |
|  3 | Bus 3  |         1.642 |         1.36  |           1.208 |
|  4 | Bus 4  |         1.54  |         1.274 |           1.209 |
|  5 | Bus 5  |         1.458 |         1.204 |           1.211 |
|  6 | Bus 6  |         1.27  |         1.046 |           1.214 |
|  7 | Bus 7  |         1.256 |         1.023 |           1.227 |
|  8 | Bus 8  |         1.446 |         1.189 |           1.217 |
|  9 | Bus 9  |         1.404 |         1.153 |           1.218 |
| 10 | Bus 10 |         1.311 |         1.075 |           1.219 |
| 11 | Bus 11 |         1.275 |         1.045 |           1.22  |
| 12 | Bus 12 |         6.485 |         5.774 |           1.123 |
| 13 | Bus 13 |         2.81  |         2.351 |           1.196 |
| 14 | Bus 14 |         2.012 |         1.649 |           1.22  |

## 3. N-1 security with tie-switch restoration

| element   | name       | converged   |   unserved_mw |   violations |   tie |   unserved_after_mw |   violations_after |
|:----------|:-----------|:------------|--------------:|-------------:|------:|--------------------:|-------------------:|
| line 0    | Line 1-2   | True        |         4.319 |            0 |     4 |               0     |                 11 |
| line 1    | Line 2-3   | True        |         4.319 |            0 |     4 |               0     |                 10 |
| line 2    | Line 3-4   | True        |         1.707 |            0 |     1 |               0     |                  8 |
| line 3    | Line 4-5   | True        |         1.276 |            0 |     1 |               0     |                  7 |
| line 4    | Line 5-6   | True        |         0.548 |            0 |     1 |               0     |                  7 |
| line 5    | Line 7-8   | True        |         0.076 |            9 |     1 |               0     |                  4 |
| line 6    | Line 8-9   | True        |         1.447 |            0 |     2 |               0     |                  6 |
| line 7    | Line 9-10  | True        |         0.873 |            0 |     2 |               0     |                  5 |
| line 8    | Line 10-11 | True        |         0.33  |            0 |     2 |               0     |                  7 |
| line 9    | Line 3-8   | True        |         2.11  |            0 |     4 |               0     |                  0 |
| line 10   | Line 12-13 | True        |         0.574 |            6 |     4 |               0     |                 11 |
| line 11   | Line 13-14 | True        |         0.54  |            6 |     4 |               0     |                 10 |
| trafo 0   | Trafo 0-1  | True        |        24.158 |            0 |   nan |              24.158 |                  0 |
| trafo 1   | Trafo 0-12 | True        |        20.584 |            6 |   nan |              20.584 |                  6 |

## 4. Synthetic week, new 10 MW wind plant at bus 14 (cos φ = 0.9)

- hours with Vmin < 0.95 p.u.: 10 (base-network issue at evening peak)
- hours with Vmax > 1.05 p.u.: 0

| line       |   peak_static_pct |   peak_adjusted_pct |   hours_over_static |   hours_over_adjusted |   mean_extra_capacity_pct |
|:-----------|------------------:|--------------------:|--------------------:|----------------------:|--------------------------:|
| Line 12-13 |            117.13 |              101.73 |                   6 |                     1 |                     12.83 |
| Line 13-14 |            117.3  |              101.88 |                   6 |                     1 |                     12.83 |
| Line 14-8  |              0.04 |                0.04 |                   0 |                     0 |                     12.83 |

## 5. Wind hosting capacity at bus 14 (minimum demand, full output)

|   pf |   ambient_c |   hosting_mw | limited_by   |
|-----:|------------:|-------------:|:-------------|
| 0.95 |          40 |         5.25 | overvoltage  |
| 0.95 |          35 |         5.25 | overvoltage  |
| 0.95 |          30 |         5.25 | overvoltage  |
| 0.95 |          25 |         5.25 | overvoltage  |
| 0.95 |          20 |         5.25 | overvoltage  |
| 0.9  |          40 |         6.25 | line thermal |
| 0.9  |          35 |         6.75 | line thermal |
| 0.9  |          30 |         7    | line thermal |
| 0.9  |          25 |         7.5  | line thermal |
| 0.9  |          20 |         7.75 | line thermal |
